# 两篇论文与代码实现映射

本文件用于区分三类内容：论文明确给出、由论文机制重建、为公平比较新增。正式论文写作时不能把后两类描述成作者原始设置。

## Wang 等：Physics-Informed DDPM

### 论文明确给出

- 数据：IEEE 14（70,000个样本）和IEEE 30（100,000个样本）。
- 数据生成：负荷在额定值80%–120%内扰动，发电成本系数在50%–150%内扰动，然后求AC-OPF。
- 状态：负荷节点的有功/无功负荷、全部节点电压幅值/相角、发电节点的有功/无功出力。
- 数据维数：IEEE 14为60，IEEE 30为112。
- 扩散步数：200；批大小：1024；物理损失权重η=1。
- 主去噪器隐藏层：`[256,128,64,32,64,128,256]`。
- 辅助噪声计划网络隐藏层：`[512,256]`。
- 物理项：对带噪状态的节点复功率不平衡施加`max(R(x_t)-gamma_t, 0)`铰链惩罚，`gamma_t`随时间线性变化。

### 受控重建

- 论文没有说明学习计划如何保证单调有效；代码让辅助网络预测有界`beta_t`，再累乘得到`alpha_bar_t`。
- 论文只描述“attention units”，未给出完整结构；代码使用时间条件门控层实现，并单独封装，便于以后替换作者代码。
- 原文同时出现“预测高斯噪声”和“Sigmoid输出”。默认线性输出与噪声预测公式一致；`--wang-sigmoid-output`仅用于文字设置敏感性实验。

## Hoseinpour–Dvorkin：Constrained Diffusion

### 论文明确给出

- 数据：PJM 5、IEEE 24、IEEE 118；负荷在额定值80%–100%内均匀采样，然后求AC-OPF。
- 状态：`x=(p,q,v,theta)`，全部特征缩放到`[-1,1]`。
- 解耦训练：一个去噪器生成`(p,theta)`，另一个生成`(q,v)`。
- 训练：两个标准DDPM噪声预测损失相加。
- 采样引导：先恢复干净状态估计，再使用等式约束和不等式约束相对于当前带噪状态的梯度修正，最后执行后验采样。
- 约束残差严格按论文定义为逐样本平方L2范数：`R_H=||H(x)||²`、`R_G=||max(G(x),0)||²`；不得对批次或约束维度取平均，否则原文引导系数会失去可比性。
- 论文图表使用的引导系数：PJM 5为`1e-2`、IEEE 24为`1e-4`、IEEE 118为`5e-4`。

### 受控重建

- 公开仓库只提供梯度附录，没有训练代码；论文也未给出完整去噪器宽度和全部训练超参数。
- 当前代码使用两个相同容量的残差MLP；结构由命令行`--hidden`和`--layers`控制。
- 节点注入上下界使用训练集逐节点范围，电压上下界和线路容量来自算例。该注入边界是工程推断，后续拿到作者实现时应优先替换。

## 普通DDPM

- 使用与Hoseinpour相同的公共状态`[p_injection,q_injection,v,theta]`和`[-1,1]`训练集缩放。
- 使用标准线性beta计划、噪声预测损失和祖先采样。
- 网络容量、训练轮数、优化器和批大小属于项目控制变量；比较时必须与另外两种模型报告参数量、训练时间和采样NFE。

## 三个统一标准算例

- IEEE 14：Wang原始算例，小规模。
- IEEE 30：Wang原始算例，中等规模。
- IEEE 118：Hoseinpour原始算例，大规模。

正式横向比较使用`common`协议：三种模型读取完全相同的AC-OPF样本和80/10/10固定划分。`wang`与`hoseinpour`协议只用于论文机制复现或敏感性实验，不能与不同数据协议下的结果直接横向排名。

数据构建器同时保存每个接受样本的逐负荷缩放系数、系统总负荷尺度和失败样本的系统负荷尺度。默认使用潮流热启动；IEEE 30的1000样本诊断中，额外平坦启动未挽救任何失败工况，因此正式构建默认不重试，但可通过`--retry-flat`复核。这些均为可追踪的项目求解设置，不属于论文明确参数。

若标准算例的固定发电机电压设定落在原母线电压范围之外，构建器会在求解前把母线边界扩展到该设定值，并把调整前后数值写入元数据。这与pandapower内部自动处理一致，但能保证保存的数据边界和独立评估器采用相同定义。

## 复现等级

当前包的合理声明是：**论文机制驱动的部分复现框架（partial reproduction / mechanism reconstruction）**。完成三个随机种子、全规模训练、统一采样与指标复核之前，不应声明数值复现成功。
